within ThermalGridJBA.Data;
record GenericDistrict "District network design parameters"
  extends Modelica.Icons.Record;
  parameter Integer nBui
    "Number of served buildings"
    annotation(Evaluate=true);
  parameter String filNam[nBui]
    "Library paths of the files with thermal loads as time series";
  parameter Modelica.Units.SI.MassFlowRate mPumDis_flow_nominal=
    sum(mCon_flow_nominal)
    "Nominal mass flow rate of main distribution pump";
  parameter Modelica.Units.SI.MassFlowRate mPipDis_flow_nominal=
      mPumDis_flow_nominal "Nominal mass flow rate for main pipe sizing";
  parameter Modelica.Units.SI.MassFlowRate mCon_flow_nominal[nBui]
    "Nominal mass flow rate in each connection line";
  parameter Modelica.Units.SI.Temperature TLooMin=273.15 + 10.5
    "Minimum loop temperature";
  parameter Modelica.Units.SI.Temperature TLooMax=273.15 + 24
    "Maximum loop temperature";
  parameter Real dp_length_nominal(unit="Pa/m")=250
    "Pressure drop per pipe length at nominal flow rate";
  parameter Modelica.Units.SI.Length lDis[nBui+1]=fill(100, nBui + 1)
    "Length of distribution pipe, from plant to each building back to plant";
  parameter Modelica.Units.SI.Length lCon[nBui]=fill(10, nBui)
    "Length of each connection pipe (supply only, not counting return line)";

  // Central plant
  parameter Real samplePeriod(unit="s")=1200
    "Sample period of district loop pump speed"
    annotation (Dialog(tab="Central plant"));
  parameter Real mPlaWat_flow_nominal(unit="kg/s")=sum(mCon_flow_nominal)
    "Nominal water mass flow rate of plant"
    annotation (Dialog(tab="Central plant"));
  parameter Real dpPlaValve_nominal(unit="Pa")=6000
    "Nominal pressure drop of fully open 2-way valve"
    annotation (Dialog(tab="Central plant"));
  // Central plant: heat exchangers
  parameter Real dpPlaHex_nominal(unit="Pa")=10000
    "Pressure difference across heat exchanger"
    annotation (Dialog(tab="Central plant", group="Heat exchanger"));
  parameter Real mPlaHexGly_flow_nominal(unit="kg/s")=mPlaWat_flow_nominal
    "Nominal glycol mass flow rate for heat exchanger"
    annotation (Dialog(tab="Central plant", group="Heat exchanger"));
  // Central plant: dry coolers
  parameter Real dpDryCoo_nominal(unit="Pa")=10000
    "Nominal pressure drop of dry cooler"
    annotation (Dialog(tab="Central plant", group="Dry cooler"));
  parameter Real mDryCoo_flow_nominal(unit="kg/s")=mPlaHexGly_flow_nominal +
    mHpGly_flow_nominal
    "Nominal glycol mass flow rate for dry cooler"
    annotation (Dialog(tab="Central plant", group="Dry cooler"));
  parameter Real TAppSet(unit="K")=2
    "Dry cooler approch setpoint"
    annotation (Dialog(tab="Central plant", group="Dry cooler"));
  parameter Real TApp(unit="K")=4
    "Approach temperature for checking if the dry cooler should be enabled"
    annotation (Dialog(tab="Central plant", group="Dry cooler"));
  parameter Real minFanSpe(unit="1")=0.1
    "Minimum dry cooler fan speed"
    annotation (Dialog(tab="Central plant", group="Dry cooler"));
  // Central plant: heat pumps
  parameter Real mPlaHeaPumWat_flow_min(unit="kg/s")=0.1*mPlaWat_flow_nominal
    "Heat pump minimum water mass flow rate"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real mHpGly_flow_nominal(unit="kg/s")=mPlaWat_flow_nominal
    "Nominal glycol mass flow rate for heat pump"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real QPlaHeaPumHea_flow_nominal(unit="W")=mPlaWat_flow_nominal*4186
    *TApp
    "Nominal heating capacity"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real TPlaConHea_nominal(unit="K")=TLooMin + TApp
    "Nominal temperature of the heated fluid in heating mode"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real TPlaEvaHea_nominal(unit="K")=260.15
    "Nominal temperature used to size the heat pump in heating mode (cold side minimum temperature)"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real QPlaHeaPumCoo_flow_nominal(unit="W")=-
    QPlaHeaPumHea_flow_nominal
    "Nominal cooling capacity"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real TPlaConCoo_nominal(unit="K")=315.15
    "Nominal temperature used to size the heat pump in cooling mode (hot side maximum temperature)"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real TPlaEvaCoo_nominal(unit="K")=TLooMax + TApp
    "Nominal temperature of the heated fluid in cooling mode"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real TPlaConInMin(unit="K")=TLooMax - TApp - TAppSet
    "Minimum condenser inlet temperature"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real TPlaEvaInMax(unit="K")=TLooMin + TApp + TAppSet
    "Maximum evaporator inlet temperature"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real minPlaComSpe(unit="1")=0.2
    "Minimum heat pump compressor speed"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real TCooSet(unit="K")=TLooMin
    "Heat pump tracking temperature setpoint in cooling mode"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real THeaSet(unit="K")=TLooMax
    "Heat pump tracking temperature setpoint in heating mode"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real offTim(unit="s")=6*3600
    "Heat pump off time due to the low compressor speed"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real holOnTim(unit="s")=2*3600
    "Heat pump hold on time"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real holOffTim(unit="s")=1800
    "Heat pump hold off time"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  // District pump
  parameter Real TUpp(unit="K")=TLooMax - 1
    "Upper bound temperature"
    annotation (Dialog(tab="District pump"));
  parameter Real TLow(unit="K")=TLooMin
    "Lower bound temperature"
    annotation (Dialog(tab="District pump"));
  parameter Real dTSlo(unit="K")=2
    "Temperature deadband for changing pump speed"
    annotation (Dialog(tab="District pump"));
  parameter Real yDisPumMin(unit="1")=0.1
    "District loop pump minimum speed"
    annotation (Dialog(tab="District pump"));
  annotation (
    defaultComponentName="datDis",
    defaultComponentPrefixes="inner",
    Documentation(info="<html>
<p>
This record contains parameter declarations of a district system.
</html>"));
end GenericDistrict;
