within ThermalGridJBA.Networks.BaseClasses;
model CentralPlantModule "Central plant module, each includes the generation equipments and one borefield module"

  package MediumW = Buildings.Media.Water "Water";
  parameter Real TLooMin(
    unit="K",
    displayUnit="degC")=283.65
    "Design minimum district loop temperature";
  parameter Real TLooMax(
    unit="K",
    displayUnit="degC")=297.15
    "Design maximum district loop temperature";
  parameter Real mWat_flow_nominal(
    final quantity="MassFlowRate",
    final unit="kg/s")
    "Nominal water mass flow rate";
  parameter Real dpValve_nominal(
    final quantity="PressureDifference",
    unit="Pa")=6000
    "Nominal pressure drop of fully open 2-way valve";

  // Heat exchanger parameters
  parameter Real dpHex_nominal(unit="Pa")=10000
    "Pressure difference across heat exchanger"
    annotation (Dialog(group="Heat exchanger"));
  parameter Real mHexGly_flow_nominal(unit="kg/s")
    "Nominal glycol mass flow rate for heat exchanger"
    annotation (Dialog(group="Heat exchanger"));
  // Heat exchanger parameters
  parameter Real dpDryCoo_nominal(unit="Pa")=10000
    "Nominal pressure drop of dry cooler"
    annotation (Dialog(group="Dry cooler"));
  parameter Real mDryCoo_flow_nominal(unit="kg/s")=mHexGly_flow_nominal +
    mHpGly_flow_nominal
    "Nominal glycol mass flow rate for dry cooler"
    annotation (Dialog(group="Dry cooler"));
  // Heat pump parameters
  parameter Real mWat_flow_min(unit="kg/s")
    "Heat pump minimum water mass flow rate"
    annotation (Dialog(group="Heat pump"));
  parameter Real mHpGly_flow_nominal(unit="kg/s")
    "Nominal glycol mass flow rate for heat pump"
    annotation (Dialog(group="Heat pump"));
  parameter Real QHeaPumHea_flow_nominal(
    final unit="W",
    final quantity="HeatFlowRate")
    "Nominal heating capacity"
    annotation (Dialog(group="Heat pump"));
  parameter Real TConHea_nominal(
    final unit="K",
    displayUnit="degC")=TLooMin
    "Nominal temperature of the heated fluid in heating mode"
    annotation (Dialog(group="Heat pump"));
  parameter Real TEvaHea_nominal(
    final unit="K",
    displayUnit="degC")=TLooMin + TApp
    "Nominal temperature of the cooled fluid in heating mode"
    annotation (Dialog(group="Heat pump"));
  parameter Real QHeaPumCoo_flow_nominal(
    final unit="W",
    final quantity="HeatFlowRate")
    "Nominal cooling capacity"
    annotation (Dialog(group="Heat pump"));
  parameter Real TConCoo_nominal(
    final unit="K",
    displayUnit="degC")=TLooMax
    "Nominal temperature of the cooled fluid in cooling mode"
    annotation (Dialog(group="Heat pump"));
  parameter Real TEvaCoo_nominal(
    final unit="K",
    displayUnit="degC")=TLooMax - TApp
    "Nominal temperature of the heated fluid in cooling mode"
    annotation (Dialog(group="Heat pump"));
  parameter Integer nBorMod
    "Number of borefield modules"
    annotation (Dialog(group="Borefield"));
  parameter Real mBorMod_flow_nominual(
    final quantity="MassFlowRate",
    final unit="kg/s")=mWat_flow_nominal/nBorMod
    "Nominal mass flow rate to each borefield module"
    annotation (Dialog(group="Borefield"));
  parameter Real mBorHol_flow_nominal[nZon](
    final quantity=fill("MassFlowRate",nZon),
    final unit=fill("kg/s",nZon))=fill(mBorMod_flow_nominual/nBor, nZon)
    "Nominal mass flow rate per borehole in each zone of borefield module"
    annotation (Dialog(group="Borefield"));
  parameter Real dp_nominal[nZon](
    final quantity=fill("Pressure", nZon),
    final unit=fill("Pa", nZon))={5e4,2e4}
    "Pressure losses for each zone of borefield module"
    annotation (Dialog(group="Borefield"));



//   parameter Real mWat_flow_min(
//     final quantity="MassFlowRate",
//     final unit="kg/s")
//     "Heat pump minimum water mass flow rate";
//   parameter Real mHexGly_flow_nominal(
//     final quantity="MassFlowRate",
//     final unit="kg/s")
//     "Nominal glycol mass flow rate for heat exchanger";
//   parameter Real mHpGly_flow_nominal(
//     final quantity="MassFlowRate",
//     final unit="kg/s")
//     "Nominal glycol mass flow rate for heat pump";
//   parameter Real mDryCoo_flow_nominal(
//     final quantity="MassFlowRate",
//     final unit="kg/s")=mHexGly_flow_nominal+mHpGly_flow_nominal
//     "Nominal glycol mass flow rate for dry cooler";
//   parameter Real dpHex_nominal(
//     final quantity="PressureDifference",
//     unit="Pa")=10000
//     "Pressure difference across heat exchanger";
//   parameter Real dpValve_nominal(
//     final quantity="PressureDifference",
//     unit="Pa")=6000
//     "Nominal pressure drop of fully open 2-way valve";
//   parameter Real dpDryCoo_nominal(
//     final quantity="PressureDifference",
//     unit="Pa")=10000
//     "Nominal pressure drop of fully open 2-way valve";

  parameter Real samplePeriod(
    final quantity="Time",
    final unit="s")=7200 "Sample period of district loop pump speed"
    annotation (Dialog(tab="Controls", group="Indicators"));
  parameter Real TAppSet(
    final quantity="TemperatureDifference",
    final unit="K")=2 "Dry cooler approch setpoint"
    annotation (Dialog(tab="Controls", group="Dry cooler"));
  parameter Real TApp(
    final quantity="TemperatureDifference",
    final unit="K")=4
    "Approach temperature for checking if the dry cooler should be enabled"
    annotation (Dialog(tab="Controls", group="Dry cooler"));
  parameter Real minFanSpe(
    unit="1")=0.1
    "Minimum dry cooler fan speed"
    annotation (Dialog(tab="Controls", group="Dry cooler"));
  parameter Real TCooSet(
    unit="K",
    displayUnit="degC")=TLooMin
    "Heat pump tracking temperature setpoint in cooling mode"
    annotation (Dialog(tab="Controls", group="Heat pump"));
  parameter Real THeaSet(
    unit="K",
    displayUnit="degC")=TLooMax
    "Heat pump tracking temperature setpoint in heating mode"
    annotation (Dialog(tab="Controls", group="Heat pump"));
  parameter Real TConInMin(
    unit="K",
    displayUnit="degC") "Minimum condenser inlet temperature"
    annotation (Dialog(tab="Controls", group="Heat pump"));
  parameter Real TEvaInMax(
    unit="K",
    displayUnit="degC") "Maximum evaporator inlet temperature"
    annotation (Dialog(tab="Controls", group="Heat pump"));
  parameter Real offTim(
    final quantity="Time",
    final unit="s")=12*3600 "Heat pump off time"
    annotation (Dialog(tab="Controls", group="Heat pump"));
  parameter Real minComSpe(
    unit="1")=0.2
    "Minimum heat pump compressor speed"
    annotation (Dialog(tab="Controls", group="Heat pump"));

//   final parameter ThermalGridJBA.Networks.Data.Borefield.Validation borFieDat(
//     filDat=filDat,
//     soiDat=soiDat,
//     conDat=conDat)
//     "Borefield data"
//     annotation (Placement(transformation(extent={{-60,60},{-40,80}})));
//   final parameter ThermalGridJBA.Networks.Data.Configuration.Validation conDat(
//     final mBor_flow_nominal=mBor_flow_nominal,
//     final dp_nominal=dp_nominal)
//     "Borefield configuration data"
//     annotation (Placement(transformation(extent={{-60,-40},{-40,-20}})));
//   final parameter ThermalGridJBA.Networks.Data.Filling.Bentonite filDat
//     "Borehole filling data"
//     annotation (Placement(transformation(extent={{-60,-60},{-40,-40}})));
//   final parameter ThermalGridJBA.Networks.Data.Soil.SandStone soiDat
//     "Soil data"
//     annotation (Placement(transformation(extent={{-60,-80},{-40,-60}})));

  final parameter Buildings.Fluid.Geothermal.ZonedBorefields.Data.Borefield.Template borFieDat(
    filDat=filDat,
    soiDat=soiDat,
    conDat=conDat) "Borefield data"
    annotation (Placement(transformation(extent={{-60,60},{-40,80}})));
  final parameter Buildings.Fluid.Geothermal.ZonedBorefields.Data.Configuration.Template conDat(
    borCon=Buildings.Fluid.Geothermal.Borefields.Types.BoreholeConfiguration.DoubleUTubeParallel,
    mBor_flow_nominal=mBorHol_flow_nominal,
    dp_nominal=dp_nominal,
    hBor=91,
    rBor=0.075,
    dBor=0.5,
    nZon=2,
    iZon={1,1,1,1,1,1,
          1,1,1,1,1,1,
          1,1,1,1,1,1,
          1,1,1,1,1,1,
          1,1,1,1,1,1,
          2,2,2,2,2,2},
    cooBor={{0, 1.5}, {3, 1.5}, {6, 1.5}, {9, 1.5}, {12, 1.5},
            {1.5, 4.5}, {4.5, 4.5}, {7.5, 4.5}, {10.5, 4.5}, {13.5, 4.5},
            {0, 7.5}, {3, 7.5}, {6, 7.5}, {9, 7.5}, {12, 7.5},
            {1.5, 10.5}, {4.5, 10.5}, {7.5, 10.5}, {10.5, 10.5}, {13.5, 10.5},
            {0, 13.5}, {3, 13.5}, {6, 13.5}, {9, 13.5}, {12, 13.5},
            {1.5, 16.5}, {4.5, 16.5}, {7.5, 16.5}, {10.5, 16.5}, {13.5, 16.5},
            {0, 22.5}, {5.4, 22.5}, {10.8, 22.5},
            {2.7, 28.5}, {8.1, 28.5}, {13.5, 28.5}},
    rTub=0.016,
    kTub=0.42,
    eTub=0.0029,
    xC=(2*((0.04/2)^2))^(1/2))
    "Construction data: FIXME, the borehole height, boreholes coordinate should be updated"
    annotation (Placement(transformation(extent={{-60,20},{-40,40}})));
  final parameter Buildings.Fluid.Geothermal.ZonedBorefields.Data.Filling.Bentonite filDat(
    kFil=1.0)
    "Borehole filling data"
    annotation (Placement(transformation(extent={{-60,-40},{-40,-20}})));
  final parameter Buildings.Fluid.Geothermal.ZonedBorefields.Data.Soil.SandStone soiDat(
    kSoi=1.1,
    cSoi=1.4E6/1800,
    dSoi=1800) "Soil data"
    annotation (Placement(transformation(extent={{-60,-80},{-40,-60}})));
  final parameter Modelica.Units.SI.Temperature T_start=286.65
    "Initial temperature of the soil";
  final parameter Integer nZon=borFieDat.conDat.nZon
    "Total number of independent bore field zones in each borefield module";
  final parameter Integer nBor=size(borFieDat.conDat.iZon, 1)
    "Total number of boreholes in each borefield module";
  final parameter Integer nBorZon=nZon*nBorMod
    "Total number of boreholes";

  Buildings.Controls.OBC.CDL.Interfaces.RealInput TWetBul(
    final quantity="ThermodynamicTemperature",
    final unit="K",
    displayUnit="degC")
    "Ambient wet bulb temperature"
    annotation (Placement(transformation(extent={{-140,-100},{-100,-60}}),
        iconTransformation(extent={{-140,-110},{-100,-70}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TMixAve(
    final quantity="ThermodynamicTemperature",
    final unit="K",
    displayUnit="degC")
    "Average temperature of mixing points after each energy transfer station"
    annotation (Placement(transformation(extent={{-140,10},{-100,50}}),
        iconTransformation(extent={{-140,10},{-100,50}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TDryBul(
    final quantity="ThermodynamicTemperature",
    final unit="K",
    displayUnit="degC") "Ambient dry bulb temperature"
    annotation (Placement(transformation(extent={{-140,-70},{-100,-30}}),
        iconTransformation(extent={{-140,-90},{-100,-50}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uSolTim
    "Solar time. An output from weather data"
    annotation (Placement(transformation(extent={{-140,40},{-100,80}}),
        iconTransformation(extent={{-140,50},{-100,90}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uDisPum
    "District loop pump speed"
    annotation (Placement(transformation(extent={{-140,70},{-100,110}}),
        iconTransformation(extent={{-140,70},{-100,110}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput PFanDryCoo(
    quantity="Power",
    final unit="W")
    "Electric power consumed by fan"
    annotation (Placement(transformation(extent={{100,50},{140,90}}),
        iconTransformation(extent={{100,50},{140,90}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput PPumDryCoo(
    quantity="Power",
    final unit="W")
    "Electrical power consumed by dry cool pump"
    annotation (Placement(transformation(extent={{100,30},{140,70}}),
        iconTransformation(extent={{100,30},{140,70}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput PPumHexGly(
    quantity="Power",
    final unit="W")
    "Electrical power consumed by the glycol pump of HEX"
    annotation (Placement(transformation(extent={{100,10},{140,50}}),
        iconTransformation(extent={{100,10},{140,50}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput PPumHeaPumGly(
    quantity="Power",
    final unit="W")
    "Electrical power consumed by glycol pump of heat pump"
    annotation (Placement(transformation(extent={{100,-50},{140,-10}}),
        iconTransformation(extent={{100,-50},{140,-10}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput PCom(
    quantity="Power",
    final unit="W")
    "Electric power consumed by compressor"
    annotation (Placement(transformation(extent={{100,-70},{140,-30}}),
        iconTransformation(extent={{100,-70},{140,-30}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput PPumHeaPumWat(
    quantity="Power",
    final unit="W")
    "Electrical power consumed by heat pump waterside pump"
    annotation (Placement(transformation(extent={{100,-90},{140,-50}}),
        iconTransformation(extent={{100,-90},{140,-50}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput PPumCirPum(
    quantity="Power",
    final unit="W")
    "Electrical power consumed by circulation pump"
    annotation (Placement(transformation(extent={{100,-110},{140,-70}}),
        iconTransformation(extent={{100,-110},{140,-70}})));

  Modelica.Fluid.Interfaces.FluidPort_a port_a(
    redeclare final package Medium = MediumW)
    "Fluid connector for waterflow from the district"
    annotation (Placement(transformation(extent={{-110,-10},{-90,10}}),
      iconTransformation(extent={{-110,-10},{-90,10}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_b(
    redeclare final package Medium = MediumW)
    "Fluid connector for waterflow to the district"
    annotation (Placement(transformation(extent={{90,-10},{110,10}}),
      iconTransformation(extent={{90,-10},{110,10}})));

  ThermalGridJBA.Networks.BaseClasses.Generations gen(
    final TLooMin=TLooMin,
    final TLooMax=TLooMax,
    final mWat_flow_nominal=mWat_flow_nominal,
    final mWat_flow_min=mWat_flow_min,
    final mHexGly_flow_nominal=mHexGly_flow_nominal,
    final mHpGly_flow_nominal=mHpGly_flow_nominal,
    final mDryCoo_flow_nominal=mDryCoo_flow_nominal,
    final dpHex_nominal=dpHex_nominal,
    final dpValve_nominal=dpValve_nominal,
    final dpDryCoo_nominal=dpDryCoo_nominal,
    final QHeaPumHea_flow_nominal=QHeaPumHea_flow_nominal,
    final TConHea_nominal=TConHea_nominal,
    final TEvaHea_nominal=TEvaHea_nominal,
    final QHeaPumCoo_flow_nominal=QHeaPumCoo_flow_nominal,
    final TConCoo_nominal=TConCoo_nominal,
    final TEvaCoo_nominal=TEvaCoo_nominal,
    final samplePeriod=samplePeriod,
    final TAppSet=TAppSet,
    final TApp=TApp,
    final minFanSpe=minFanSpe,
    kFan=0.1,
    TiFan=200,
    final TCooSet=TCooSet,
    final THeaSet=THeaSet,
    final TConInMin=TConInMin,
    final TEvaInMax=TEvaInMax,
    final offTim=offTim,
    final minComSpe=minComSpe,
    kHeaPum=0.1,
    TiHeaPum=200,
    kVal=0.1,
    TiVal=200)
    "Cooling and heating generation devices"
    annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
  Buildings.Fluid.Geothermal.ZonedBorefields.TwoUTubes borFie[nBorMod](
    redeclare each final package Medium = MediumW,
    each allowFlowReversal=false,
    each energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    each TExt0_start=T_start,
    each borFieDat=borFieDat,
    each dT_dz=0) annotation (Placement(transformation(extent={{20,-10},{40,10}})));
  Buildings.Fluid.Delays.DelayFirstOrder del3(
    redeclare final package Medium = MediumW,
    final m_flow_nominal=mWat_flow_nominal,
    nPorts=nBorZon+1)
    annotation (Placement(transformation(extent={{-10,10},{10,-10}},
        rotation=180, origin={0,10})));
  Buildings.Fluid.Delays.DelayFirstOrder del1(
    redeclare final package Medium = MediumW,
    final m_flow_nominal=mWat_flow_nominal,
    nPorts=nBorZon+1)
    annotation (Placement(transformation(extent={{-10,10},{10,-10}},
        rotation=180, origin={70,10})));

  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yEleRat
    "Current electricity rate, cent per kWh"
    annotation (Placement(transformation(extent={{100,70},{140,110}}),
        iconTransformation(extent={{100,70},{140,110}})));

equation
  for j in 1:nBorMod loop
    for i in 1:nZon loop
      connect(del3.ports[(j-1)*nZon+i], borFie[j].port_a[i])
        annotation (Line(points={{0,0},{20,0}}, color={0,127,255}, thickness=0.5));
      connect(borFie[j].port_b[i], del1.ports[(j-1)*nZon+i])
        annotation (Line(points={{40,0},{70,0}}, color={0,127,255}, thickness=0.5));
    end for;
  end for;

  connect(gen.port_b, del3.ports[nBorZon + 1]) annotation (Line(
      points={{-40,0},{0,0}},
      color={0,127,255},
      thickness=0.5));
  connect(del1.ports[nBorZon+1], port_b)
    annotation (Line(points={{70,0},{100,0}}, color={0,127,255},
      thickness=0.5));
  connect(port_a, gen.port_a) annotation (Line(
      points={{-100,0},{-60,0}},
      color={0,127,255},
      thickness=0.5));
  connect(uDisPum, gen.uDisPum) annotation (Line(points={{-120,90},{-68,90},{-68,
          9},{-62,9}}, color={0,0,127}));
  connect(uSolTim, gen.uSolTim) annotation (Line(points={{-120,60},{-74,60},{-74,
          7},{-62,7}}, color={0,0,127}));
  connect(TWetBul, gen.TWetBul) annotation (Line(points={{-120,-80},{-74,-80},{-74,
          -9},{-62,-9}}, color={0,0,127}));
  connect(TMixAve, gen.TMixAve) annotation (Line(points={{-120,30},{-80,30},{-80,
          3},{-62,3}}, color={0,0,127}));
  connect(TDryBul, gen.TDryBul) annotation (Line(points={{-120,-50},{-80,-50},{-80,
          -7},{-62,-7}}, color={0,0,127}));
  connect(gen.PFanDryCoo, PFanDryCoo) annotation (Line(points={{-38,7},{-24,7},{
          -24,70},{120,70}}, color={0,0,127}));
  connect(gen.PPumDryCoo, PPumDryCoo) annotation (Line(points={{-38,5},{-20,5},{
          -20,50},{120,50}}, color={0,0,127}));
  connect(gen.PPumHexGly, PPumHexGly) annotation (Line(points={{-38,3},{-16,3},{
          -16,30},{120,30}}, color={0,0,127}));
  connect(gen.PPumHeaPumGly, PPumHeaPumGly) annotation (Line(points={{-38,-3},{-16,
          -3},{-16,-30},{120,-30}}, color={0,0,127}));
  connect(gen.PCom, PCom) annotation (Line(points={{-38,-5},{-20,-5},{-20,-50},
          {120,-50}}, color={0,0,127}));
  connect(gen.PPumHeaPumWat, PPumHeaPumWat) annotation (Line(points={{-38,-7},{-24,
          -7},{-24,-70},{120,-70}}, color={0,0,127}));
  connect(gen.PPumCirPum, PPumCirPum) annotation (Line(points={{-38,-9},{-28,-9},
          {-28,-90},{120,-90}}, color={0,0,127}));
  connect(gen.yEleRat, yEleRat) annotation (Line(points={{-38,9},{-28,9},{-28,
          90},{120,90}}, color={0,0,127}));
  annotation (defaultComponentName="plaMod",
  Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                                Rectangle(
        extent={{-100,-100},{100,100}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
       Text(extent={{-100,140},{100,100}},
          textString="%name",
          textColor={0,0,255})}),                                Diagram(
        coordinateSystem(preserveAspectRatio=false)));
end CentralPlantModule;
