within ThermalGridJBA.Networks.Validation;
model DesignedPlantFiveHubs
  "District network with five hubs and the designed plant"
  extends Modelica.Icons.Example;
  package Medium = Buildings.Media.Water "Medium model";

  parameter Modelica.Units.SI.Length diameter=sqrt(4*datDis.mPipDis_flow_nominal/1000/1.5/Modelica.Constants.pi)
    "Pipe diameter (without insulation)";
  parameter Modelica.Units.SI.Radius rPip=diameter/2 "Pipe external radius";
  parameter Modelica.Units.SI.Radius thiGroLay=1.0
    "Dynamic ground layer thickness";
  parameter Real dpDis_length_nominal(unit="Pa/m")=250
    "Pressure drop per pipe length at nominal flow rate - Distribution line";
  parameter Real dpCon_length_nominal(unit="Pa/m")=250
    "Pressure drop per pipe length at nominal flow rate - Connection line";
  parameter Boolean allowFlowReversalSer = false
    "Set to true to allow flow reversal in the service lines"
    annotation(Dialog(tab="Assumptions"), Evaluate=true);
  parameter Boolean allowFlowReversalBui = false
    "Set to true to allow flow reversal for in-building systems"
    annotation(Dialog(tab="Assumptions"), Evaluate=true);
  parameter Modelica.Units.SI.Length dhPla(
    fixed=false,
    min=0.01,
    start=0.05)
    "Hydraulic diameter of the distribution pipe before each connection";
  // Central plant
  parameter Real staDowDel(
    unit="s")=datDis.staDowDel
    "Minimum stage down delay, to avoid quickly staging down"
   annotation (Dialog(tab="Central plant"));
  parameter Real TPlaHeaSet(
    unit="K",
    displayUnit="degC")=datDis.TPlaHeaSet
    "Design plant heating setpoint temperature"
    annotation (Dialog(tab="Central plant"));
  parameter Real TPlaCooSet(
    unit="K",
    displayUnit="degC")=datDis.TPlaCooSet
    "Design plant cooling setpoint temperature"
    annotation (Dialog(tab="Central plant"));
//   parameter Real samplePeriod(unit="s")=datDis.samplePeriod
//     "Sample period of district loop pump speed"
//     annotation (Dialog(tab="Central plant"));
  parameter Real mPlaWat_flow_nominal(unit="kg/s")=datDis.mPlaWat_flow_nominal
    "Nominal water mass flow rate to each generation module"
    annotation (Dialog(tab="Central plant"));
  parameter Real dpPlaValve_nominal(unit="Pa")=datDis.dpPlaValve_nominal
    "Nominal pressure drop of fully open 2-way valve"
    annotation (Dialog(tab="Central plant"));
  // Central plant: heat exchangers
  parameter Real dpPlaHex_nominal(unit="Pa")=datDis.dpPlaHex_nominal
    "Pressure difference across heat exchanger"
    annotation (Dialog(tab="Central plant", group="Heat exchanger"));
  parameter Real mPlaHexGly_flow_nominal(unit="kg/s")=datDis.mPlaHexGly_flow_nominal
    "Nominal glycol mass flow rate for heat exchanger"
    annotation (Dialog(tab="Central plant", group="Heat exchanger"));
  // Central plant: dry coolers
  parameter Real dpDryCoo_nominal(unit="Pa")=datDis.dpDryCoo_nominal
    "Nominal pressure drop of dry cooler"
    annotation (Dialog(tab="Central plant", group="Dry cooler"));
  parameter Real mDryCoo_flow_nominal(unit="kg/s")=datDis.mDryCoo_flow_nominal
    "Nominal glycol mass flow rate for dry cooler"
    annotation (Dialog(tab="Central plant", group="Dry cooler"));
  parameter Real TAppSet(unit="K")=datDis.TAppSet
    "Dry cooler approch setpoint"
    annotation (Dialog(tab="Central plant", group="Dry cooler"));
  parameter Real TApp(unit="K")=datDis.TApp
    "Approach temperature for checking if the dry cooler should be enabled"
    annotation (Dialog(tab="Central plant", group="Dry cooler"));
  parameter Real minFanSpe(unit="1")=datDis.minFanSpe
    "Minimum dry cooler fan speed"
    annotation (Dialog(tab="Central plant", group="Dry cooler"));
  // Central plant: heat pumps
  parameter Real mPlaHeaPumWat_flow_min(unit="kg/s")=datDis.mPlaHeaPumWat_flow_min
    "Heat pump minimum water mass flow rate"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real mHpGly_flow_nominal(unit="kg/s")=datDis.mHpGly_flow_nominal
    "Nominal glycol mass flow rate for heat pump"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real QPlaHeaPumHea_flow_nominal(unit="W")=datDis.QPlaHeaPumHea_flow_nominal
    "Nominal heating capacity"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real TPlaConHea_nominal(unit="K")=datDis.TPlaConHea_nominal
    "Nominal temperature of the heated fluid in heating mode"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real TPlaEvaHea_nominal(unit="K")=datDis.TPlaEvaHea_nominal
    "Nominal temperature of the cooled fluid in heating mode"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real QPlaHeaPumCoo_flow_nominal(unit="W")=datDis.QPlaHeaPumCoo_flow_nominal
    "Nominal cooling capacity"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real TPlaConCoo_nominal(unit="K")=datDis.TPlaConCoo_nominal
    "Nominal temperature of the cooled fluid in cooling mode"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real TPlaEvaCoo_nominal(unit="K")=datDis.TPlaEvaCoo_nominal
    "Nominal temperature of the heated fluid in cooling mode"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real TPlaConInMin(unit="K")=datDis.TPlaConInMin
    "Minimum condenser inlet temperature"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real TPlaEvaInMax(unit="K")=datDis.TPlaEvaInMax
    "Maximum evaporator inlet temperature"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real minPlaComSpe(unit="1")=datDis.minPlaComSpe
    "Minimum heat pump compressor speed"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real minHeaPumSpeHol=datDis.minHeaPumSpeHol
    "Threshold time for checking if the compressor has been in the minimum speed"
     annotation (Dialog(tab="Central plant", group="Heat pump"));
//   parameter Real TCooSet(unit="K")=datDis.TCooSet
//     "Heat pump tracking temperature setpoint in cooling mode"
//     annotation (Dialog(tab="Central plant", group="Heat pump"));
//   parameter Real THeaSet(unit="K")=datDis.THeaSet
//     "Heat pump tracking temperature setpoint in heating mode"
//     annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real offTim(unit="s")=datDis.offTim
    "Heat pump off time due to the low compressor speed"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real holOnTim(unit="s")=datDis.holOnTim
    "Heat pump hold on time"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  parameter Real holOffTim(unit="s")=datDis.holOffTim
    "Heat pump hold off time"
    annotation (Dialog(tab="Central plant", group="Heat pump"));
  // District pump
  parameter Real TUpp(unit="K")=datDis.TUpp
    "Upper bound temperature"
    annotation (Dialog(tab="District pump"));
  parameter Real TLow(unit="K")=datDis.TLow
    "Lower bound temperature"
    annotation (Dialog(tab="District pump"));
  parameter Real dTSlo(unit="K")=datDis.dTSlo
    "Temperature deadband for changing pump speed"
    annotation (Dialog(tab="District pump"));
  parameter Real yDisPumMin(unit="1")=datDis.yDisPumMin
    "District loop pump minimum speed"
    annotation (Dialog(tab="District pump"));

  final parameter Integer nBui=datDis.nBui
    "Number of buildings connected to DHC system"
    annotation (Evaluate=true);
  inner replaceable parameter ThermalGridJBA.Data.Districts.FiveHubs datDis(
    mCon_flow_nominal=bui.ets.hex.m1_flow_nominal)
    "Parameters for the district network"
    annotation (Placement(transformation(extent={{-380,180},{-360,200}})));

  Buildings.Fluid.FixedResistances.BuriedPipes.PipeGroundCoupling pipeGroundCouplingMulti[nBui + 1](
    lPip=datDis.lDis,
    each rPip=rPip,
    each thiGroLay=thiGroLay,
    each nSeg=1,
    each nSta=2,
    redeclare parameter ThermalGridJBA.Networks.Data.Andrew_AFB cliCon,
    redeclare parameter Buildings.HeatTransfer.Data.Soil.Generic soiDat(
      each k=2.3,
      each c=1000,
      each d=2600))
    annotation (Placement(transformation(extent={{-10,160},{12,140}})));

  Buildings.DHC.Networks.Distribution1PipePlugFlow_v dis(
    nCon=nBui,
    allowFlowReversal=allowFlowReversalSer,
    redeclare package Medium = Medium,
    show_entFlo=true,
    show_TOut=true,
    mDis_flow_nominal=datDis.mPipDis_flow_nominal,
    mCon_flow_nominal=datDis.mCon_flow_nominal,
    lDis=datDis.lDis[1:end - 1],
    lEnd=datDis.lDis[end],
    dIns=0.02,
    kIns=0.2)
    annotation (Placement(transformation(extent={{-20,190},{20,210}})));
  Buildings.DHC.ETS.BaseClasses.Pump_m_flow pumDis(
    redeclare final package Medium = Medium,
    final m_flow_nominal=datDis.mPumDis_flow_nominal,
    allowFlowReversal=false,
    final dp_nominal=sum(dis.con.pipDis.res.dp_nominal) + dis.pipEnd.res.dp_nominal)
    "Distribution pump"
    annotation (Placement(transformation(
      extent={{10,-10},{-10,10}},
      rotation=90,
      origin={90,-60})));
  Buildings.Fluid.Sources.Boundary_pT bou(
    redeclare final package Medium=Medium, nPorts=1)
    "Boundary pressure condition representing the expansion vessel"
    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=180,
        origin={150,-60})));
  Buildings.DHC.Networks.Connections.Connection1Pipe_R conPla(
    redeclare final package Medium = Medium,
    final mDis_flow_nominal=datDis.mPipDis_flow_nominal,
    final mCon_flow_nominal=sum(datDis.mCon_flow_nominal),
    lDis=50,
    final allowFlowReversal=allowFlowReversalSer,
    dhDis=dhPla)
    "Connection to the plant (pressure drop lumped in plant and network model)"
    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={-80,-10})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TDisWatSup(
    redeclare final package Medium = Medium,
    allowFlowReversal=false,
    final m_flow_nominal=datDis.mPumDis_flow_nominal)
    "District water supply temperature" annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={-80,150})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TDisWatRet(
    redeclare final package Medium = Medium,
    allowFlowReversal=false,
   final m_flow_nominal=datDis.mPumDis_flow_nominal)
    "District water return temperature" annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={-80,-80})));
  ThermalGridJBA.Hubs.ConnectedETS bui[nBui](
    final filNam = datDis.filNam,
    bui(each final facMul=1),
    redeclare each final package MediumBui = Medium,
    redeclare each final package MediumSer = Medium,
    each final allowFlowReversalBui=allowFlowReversalBui,
    each final allowFlowReversalSer=allowFlowReversalSer,
    each final TDisWatMin=datDis.TLooMin,
    each final TDisWatMax=datDis.TLooMax) "Building and ETS"
    annotation (Placement(transformation(extent={{-10,230},{10,250}})));
  Buildings.Controls.OBC.CDL.Reals.MultiSum PPumETS(
    nin=nBui,
    u(each unit="W"),
    y(each unit="W"))
    "ETS pump power"
    annotation (Placement(transformation(extent={{180,230},{200,250}})));
  Modelica.Blocks.Continuous.Integrator EPumETS(
    initType=Modelica.Blocks.Types.Init.InitialState,
    u(final unit="W"),
    y(final unit="J",
      displayUnit="Wh"))
    "ETS pump electric energy"
    annotation (Placement(transformation(extent={{240,230},{260,250}})));
  Modelica.Blocks.Continuous.Integrator EPumDis(
    initType=Modelica.Blocks.Types.Init.InitialState,
    u(final unit="W"),
    y(final unit="J",
      displayUnit="Wh"))
    "Distribution pump electric energy"
    annotation (Placement(transformation(extent={{220,-90},{240,-70}})));
  Buildings.Controls.OBC.CDL.Reals.MultiSum EPum(
    nin=3,
    u(each unit="J",
     each displayUnit="Wh"),
    y(each unit="J",
      each displayUnit="Wh"))
    "Total pump electric energy"
    annotation (Placement(transformation(extent={{300,150},{320,170}})));
  Buildings.Controls.OBC.CDL.Reals.MultiSum PHeaPump(nin=nBui)
    "Heat pump power"
    annotation (Placement(transformation(extent={{180,190},{200,210}})));
  Modelica.Blocks.Continuous.Integrator EHeaPum(
    initType=Modelica.Blocks.Types.Init.InitialState,
    u(final unit="W"),
    y(final unit="J",
      displayUnit="Wh"))
    "Heat pump electric energy"
    annotation (Placement(transformation(extent={{240,190},{260,210}})));
  Buildings.Controls.OBC.CDL.Reals.MultiSum ETot(
    nin=3,
    u(each unit="J",
      each displayUnit="Wh"),
    y(each unit="J",
      each displayUnit="Wh"))
    "Total electric energy"
    annotation (Placement(transformation(extent={{360,90},{380,110}})));
  Buildings.DHC.Loads.BaseClasses.ConstraintViolation conVio(
    final uMin(final unit="K", displayUnit="degC")=datDis.TLooMin,
    final uMax(final unit="K", displayUnit="degC")=datDis.TLooMax,
    final nu=2,
    u(each final unit="K", each displayUnit="degC"))
    "Check if loop temperatures are within given range"
    annotation (Placement(transformation(extent={{320,-130},{340,-110}})));
  CentralPlants.CentralPlant cenPla(
    final TLooMin=datDis.TLooMin,
    final TLooMax=datDis.TLooMax,
    TPlaHeaSet=TPlaHeaSet,
    TPlaCooSet=TPlaCooSet,
    final mWat_flow_nominal=mPlaWat_flow_nominal,
    final dpValve_nominal=dpPlaValve_nominal,
    final dpHex_nominal=dpPlaHex_nominal,
    final mHexGly_flow_nominal=mPlaHexGly_flow_nominal,
    final dpDryCoo_nominal=dpDryCoo_nominal,
    final mDryCoo_flow_nominal=mDryCoo_flow_nominal,
    final mWat_flow_min=mPlaHeaPumWat_flow_min,
    final mHpGly_flow_nominal=mHpGly_flow_nominal,
    final QHeaPumHea_flow_nominal=QPlaHeaPumHea_flow_nominal,
    final TConHea_nominal=TPlaConHea_nominal,
    final TEvaHea_nominal=TPlaEvaHea_nominal,
    final QHeaPumCoo_flow_nominal=QPlaHeaPumCoo_flow_nominal,
    final TConCoo_nominal=TPlaConCoo_nominal,
    final TEvaCoo_nominal=TPlaEvaCoo_nominal,
    final staDowDel=staDowDel,
    final TAppSet=TAppSet,
    final TApp=TApp,
    final minFanSpe=minFanSpe,
    final TConInMin=TPlaConInMin,
    final TEvaInMax=TPlaEvaInMax,
    final offTim=offTim,
    final holOnTim=holOnTim,
    final holOffTim=holOffTim,
    final minComSpe=minPlaComSpe,
    final minHeaPumSpeHol=minHeaPumSpeHol)
                                  "Central plant"
    annotation (Placement(transformation(extent={{-160,-10},{-140,10}})));
  Controls.DistrictLoopPump looPumSpe(
    final TUpp=TUpp,
    final TLow=TLow,
    final dTSlo=dTSlo,
    final yMin=yDisPumMin) "District loop pump control"
    annotation (Placement(transformation(extent={{-60,-170},{-40,-150}})));
  Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter gai(final k=datDis.mPumDis_flow_nominal)
    "District pump speed"
    annotation (Placement(transformation(extent={{0,-170},{20,-150}})));
//   BoundaryConditions.WeatherDataFTMY weaDat[nBui](computeWetBulbTemperature=
//         fill(true, nBui)) "Weather data reader"
//     annotation (Placement(transformation(extent={{-380,-30},{-360,-10}})));
  Buildings.BoundaryConditions.WeatherData.Bus weaBus annotation (Placement(
        transformation(extent={{-320,-40},{-280,0}}), iconTransformation(extent
          ={{-364,-80},{-344,-60}})));
  Modelica.Blocks.Continuous.Integrator EPumDryCoo(
    initType=Modelica.Blocks.Types.Init.InitialState,
    u(final unit="W"),
    y(final unit="J",
      displayUnit="Wh"))
    "Dry cooler pump electric energy"
    annotation (Placement(transformation(extent={{100,118},{120,138}})));
  Modelica.Blocks.Continuous.Integrator EPumHeaPumGly(
    initType=Modelica.Blocks.Types.Init.InitialState,
    u(final unit="W"),
    y(final unit="J",
      displayUnit="Wh"))
    "Heat pump glycol side pump electric energy"
    annotation (Placement(transformation(extent={{180,80},{200,100}})));
  Modelica.Blocks.Continuous.Integrator EPumHexGly(
    initType=Modelica.Blocks.Types.Init.InitialState,
    u(final unit="W"),
    y(final unit="J",
      displayUnit="Wh"))
    "Heat exchanger glycol side pump electric energy"
    annotation (Placement(transformation(extent={{140,100},{160,120}})));
  Modelica.Blocks.Continuous.Integrator EComPla(
    initType=Modelica.Blocks.Types.Init.InitialState,
    u(final unit="W"),
    y(final unit="J",
      displayUnit="Wh"))
    "Plant heat pumps compressor electric energy"
    annotation (Placement(transformation(extent={{240,20},{260,40}})));
  Modelica.Blocks.Continuous.Integrator EPumHeaPumWat(
    initType=Modelica.Blocks.Types.Init.InitialState,
    u(final unit="W"),
    y(final unit="J",
      displayUnit="Wh"))
    "Heat pump water side pump electric energy"
    annotation (Placement(transformation(extent={{140,-2},{160,18}})));
  Modelica.Blocks.Continuous.Integrator EPumCirPum(
    initType=Modelica.Blocks.Types.Init.InitialState,
    u(final unit="W"),
    y(final unit="J",
      displayUnit="Wh"))
    "Circulation pump electric energy"
    annotation (Placement(transformation(extent={{180,-40},{200,-20}})));
  Buildings.Controls.OBC.CDL.Reals.MultiSum EPumPla(
    nin=7,
    u(each unit="J",
      each displayUnit="Wh"),
    y(each unit="J",
      each displayUnit="Wh"))
    "Plant pumps electricity energy"
    annotation (Placement(transformation(extent={{240,60},{260,80}})));
  Buildings.Controls.OBC.CDL.Reals.MultiMax looMaxTem(
    nin=nBui,
    y(unit="K",
      displayUnit="degC")) "Maximum mixing temperature"
    annotation (Placement(transformation(extent={{-300,-150},{-280,-130}})));
  Buildings.Controls.OBC.CDL.Reals.MultiMin looMinTem(
    nin=nBui,
    y(unit="K",
    displayUnit="degC")) "Minimum mixing temperature"
    annotation (Placement(transformation(extent={{-300,-190},{-280,-170}})));
  Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter looMeaTem(
    k=1/nBui,
    y(final unit="K",
      displayUnit="degC"))
    "Average mixing points temperature"
    annotation (Placement(transformation(extent={{-260,50},{-240,70}})));
  BoundaryConditions.WeatherData weaDat[nBui](
    final weaFil = bui.weaFil)
    "Weather data reader"
    annotation (Placement(transformation(extent={{-380,-30},{-360,-10}})));

  Modelica.Blocks.Continuous.Integrator EBorPer(
    initType=Modelica.Blocks.Types.Init.InitialState,
    u(final unit="W"),
    y(final unit="J",
      displayUnit="Wh"))
    "Borefield energy for perimeter"
    annotation (Placement(transformation(extent={{180,-220},{200,-200}})));
  Buildings.Controls.OBC.CDL.Reals.Subtract sub
    "Water flow temperature difference across central plant"
    annotation (Placement(transformation(extent={{180,-160},{200,-140}})));
  Buildings.Controls.OBC.CDL.Reals.Multiply mul
    annotation (Placement(transformation(extent={{240,-180},{260,-160}})));
  Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter plaHeaSup(final k=4184)
    "Heat flow rate supply from central plant"
    annotation (Placement(transformation(extent={{280,-180},{300,-160}})));
  Modelica.Blocks.Continuous.Integrator EPlaHea(
    initType=Modelica.Blocks.Types.Init.InitialState,
    u(final unit="W"),
    y(final unit="J",
      displayUnit="Wh"))
    "Energy supply from central plant"
    annotation (Placement(transformation(extent={{320,-180},{340,-160}})));
  Modelica.Blocks.Continuous.Integrator Eets[nBui](
    each initType=Modelica.Blocks.Types.Init.InitialState,
    u(each final unit="W"),
    y(each final unit="J",
      each displayUnit="Wh")) "Heat flow through each ETS"
    annotation (Placement(transformation(extent={{120,150},{140,170}})));
  Buildings.Controls.OBC.CDL.Reals.MultiSum ETotEts(nin=nBui)
    "Sum of all the ETS heat flow"
    annotation (Placement(transformation(extent={{180,150},{200,170}})));
  Modelica.Blocks.Continuous.Integrator EBorCen(
    initType=Modelica.Blocks.Types.Init.InitialState,
    u(final unit="W"),
    y(final unit="J",
      displayUnit="Wh"))
    "Borefield energy for center"
    annotation (Placement(transformation(extent={{180,-250},{200,-230}})));
  Modelica.Blocks.Continuous.Integrator EPumBorFiePer(
    initType=Modelica.Blocks.Types.Init.InitialState,
    u(final unit="W"),
    y(final unit="J",
      displayUnit="Wh"))
    "Pump electric energy for borefield perimeter"
    annotation (Placement(transformation(extent={{140,60},{160,80}})));
  Modelica.Blocks.Continuous.Integrator EPumBorFieCen(
    initType=Modelica.Blocks.Types.Init.InitialState,
    u(final unit="W"),
    y(final unit="J",
      displayUnit="Wh"))
    "Pump electric energy for borefield center"
    annotation (Placement(transformation(extent={{100,40},{120,60}})));
protected
  Buildings.Controls.OBC.CDL.Reals.MultiSum mulSum(
    nin=nBui,
    u(each unit="K",
      each displayUnit="degC"),
    y(each unit="K",
      each displayUnit="degC"))
    annotation (Placement(transformation(extent={{-300,50},{-280,70}})));
equation
  connect(dis.ports_bCon, bui.port_aSerAmb) annotation (Line(points={{-12,210},
          {-14,210},{-14,240},{-10,240}},color={0,127,255}));
  connect(dis.ports_aCon, bui.port_bSerAmb) annotation (Line(points={{12,210},{
          16,210},{16,240},{10,240}}, color={0,127,255}));
  connect(pipeGroundCouplingMulti[1:(nBui+1)].heatPorts[1], dis.heatPorts)
    annotation (Line(points={{1,155},{1,156},{0.4,156},{0.4,197.8}},
        color={127,0,0}));
  connect(conPla.port_bDis, TDisWatSup.port_a)
    annotation (Line(points={{-80,0},{-80,140}},color={0,127,255},
      thickness=0.5));
  connect(TDisWatRet.port_b, conPla.port_aDis)
    annotation (Line(points={{-80,-70},{-80,-20}}, color={0,127,255},
      thickness=0.5));
  connect(PPumETS.y, EPumETS.u)
    annotation (Line(points={{202,240},{238,240}}, color={0,0,127}));
  connect(pumDis.P, EPumDis.u)
    annotation (Line(points={{81,-71},{81,-80},{218,-80}}, color={0,0,127}));
  connect(EPumETS.y, EPum.u[1]) annotation (Line(points={{261,240},{286,240},{
          286,159.333},{298,159.333}},
                                   color={0,0,127}));
  connect(EPumDis.y, EPum.u[2]) annotation (Line(points={{241,-80},{286,-80},{
          286,160},{298,160}}, color={0,0,127}));
  connect(PHeaPump.y, EHeaPum.u)
    annotation (Line(points={{202,200},{238,200}}, color={0,0,127}));
  connect(EHeaPum.y, ETot.u[1]) annotation (Line(points={{261,200},{350,200},{
          350,99.3333},{358,99.3333}},
                                   color={0,0,127}));
  connect(EPum.y, ETot.u[2]) annotation (Line(points={{322,160},{340,160},{340,
          100},{358,100}},     color={0,0,127}));
  connect(TDisWatSup.T, conVio.u[1]) annotation (Line(points={{-91,150},{-220,
          150},{-220,-126},{160,-126},{160,-120.5},{318,-120.5}},
                                                                color={0,0,127}));
  connect(TDisWatRet.T, conVio.u[2]) annotation (Line(points={{-91,-80},{-100,
          -80},{-100,-119.5},{318,-119.5}}, color={0,0,127}));
  connect(TDisWatRet.port_a, pumDis.port_b) annotation (Line(points={{-80,-90},
          {-80,-100},{90,-100},{90,-70}},color={0,127,255},
      thickness=0.5));
  connect(bui.PPum, PPumETS.u) annotation (Line(points={{12,243},{128,243},{128,
          240},{178,240}}, color={0,0,127}));
  connect(bui.PCoo, PHeaPump.u) annotation (Line(points={{12,247},{120,247},{
          120,200},{178,200}}, color={0,0,127}));
  connect(dis.port_aDisSup, TDisWatSup.port_b) annotation (Line(points={{-20,200},
          {-80,200},{-80,160}},color={0,127,255},
      thickness=0.5));
  connect(dis.port_bDisSup, pumDis.port_a)
    annotation (Line(points={{20,200},{90,200},{90,-50}}, color={0,127,255},
      thickness=0.5));
  connect(pumDis.port_a, bou.ports[1]) annotation (Line(points={{90,-50},{90,
          -44},{128,-44},{128,-60},{140,-60}}, color={0,127,255},
      thickness=0.5));
  connect(conPla.port_bCon, cenPla.port_a) annotation (Line(points={{-90,-10},{
          -100,-10},{-100,-26},{-200,-26},{-200,0},{-160,0}},
                                                         color={0,127,255}));
  connect(conPla.port_aCon, cenPla.port_b) annotation (Line(points={{-90,-4},{-100,
          -4},{-100,0},{-140,0}}, color={0,127,255}));
  connect(looPumSpe.yDisPum, gai.u)
    annotation (Line(points={{-38,-160},{-2,-160}}, color={0,0,127}));
  connect(gai.y, pumDis.m_flow_in) annotation (Line(points={{22,-160},{40,-160},
          {40,-60},{78,-60}}, color={0,0,127}));
  connect(looPumSpe.yDisPum, cenPla.uDisPum) annotation (Line(points={{-38,-160},
          {-20,-160},{-20,-200},{-180,-200},{-180,6},{-162,6}}, color={0,0,127}));
  connect(weaDat[1].weaBus, weaBus) annotation (Line(
      points={{-360,-20},{-300,-20}},
      color={255,204,51},
      thickness=0.5));
  connect(EPumDryCoo.y, EPumPla.u[1]) annotation (Line(points={{121,128},{230,
          128},{230,69.1429},{238,69.1429}},
                                       color={0,0,127}));
  connect(EPumHexGly.y, EPumPla.u[2]) annotation (Line(points={{161,110},{220,
          110},{220,69.4286},{238,69.4286}},
                                  color={0,0,127}));
  connect(EPumHeaPumGly.y, EPumPla.u[3]) annotation (Line(points={{201,90},{220,
          90},{220,69.7143},{238,69.7143}},
                                  color={0,0,127}));
  connect(EPumHeaPumWat.y, EPumPla.u[4]) annotation (Line(points={{161,8},{228,
          8},{228,70},{238,70}},             color={0,0,127}));
  connect(EPumCirPum.y, EPumPla.u[5]) annotation (Line(points={{201,-30},{226,
          -30},{226,70.2857},{238,70.2857}},
                                       color={0,0,127}));
  connect(EPumPla.y, EPum.u[3]) annotation (Line(points={{262,70},{282,70},{282,
          160.667},{298,160.667}}, color={0,0,127}));
  connect(EComPla.y, ETot.u[3]) annotation (Line(points={{261,30},{320,30},{320,
          100.667},{358,100.667}},
                                 color={0,0,127}));
  connect(dis.TOut, mulSum.u) annotation (Line(points={{22,194},{40,194},{40,170},
          {-320,170},{-320,60},{-302,60}}, color={0,0,127}));
  connect(dis.TOut, looMaxTem.u) annotation (Line(points={{22,194},{40,194},{40,
          170},{-320,170},{-320,-140},{-302,-140}}, color={0,0,127}));
  connect(dis.TOut, looMinTem.u) annotation (Line(points={{22,194},{40,194},{40,
          170},{-320,170},{-320,-180},{-302,-180}}, color={0,0,127}));
  connect(looMaxTem.y, looPumSpe.TMixMax) annotation (Line(points={{-278,-140},
          {-80,-140},{-80,-154},{-62,-154}}, color={0,0,127}));
  connect(looMinTem.y, looPumSpe.TMixMin) annotation (Line(points={{-278,-180},
          {-80,-180},{-80,-166},{-62,-166}}, color={0,0,127}));
  connect(mulSum.y, looMeaTem.u)
    annotation (Line(points={{-278,60},{-262,60}}, color={0,0,127}));
  connect(looMeaTem.y, cenPla.TMixAve) annotation (Line(points={{-238,60},{-190,
          60},{-190,-4},{-162,-4}},
                                  color={0,0,127}));
  connect(cenPla.PPumDryCoo, EPumDryCoo.u) annotation (Line(points={{-138,5},{
          -128,5},{-128,128},{98,128}},
                                   color={0,0,127}));
  connect(cenPla.PPumHexGly, EPumHexGly.u) annotation (Line(points={{-138,3},{
          -124,3},{-124,110},{138,110}},
                                  color={0,0,127}));
  connect(cenPla.PPumHeaPumGly, EPumHeaPumGly.u) annotation (Line(points={{-138,-2},
          {-120,-2},{-120,90},{178,90}},     color={0,0,127}));
  connect(cenPla.PCom, EComPla.u) annotation (Line(points={{-138,-10},{-114,-10},
          {-114,30},{238,30}},color={0,0,127}));
  connect(cenPla.PPumHeaPumWat, EPumHeaPumWat.u) annotation (Line(points={{-138,
          -12},{-112,-12},{-112,8},{138,8}}, color={0,0,127}));
  connect(cenPla.PPumCirPum, EPumCirPum.u) annotation (Line(points={{-138,-14},
          {-120,-14},{-120,-30},{178,-30}},
                                     color={0,0,127}));
  connect(weaDat.weaBus, bui.weaBus) annotation (Line(
      points={{-360,-20},{-340,-20},{-340,250},{0,250}},
      color={255,204,51},
      thickness=0.5));
  connect(TDisWatSup.T, sub.u1) annotation (Line(points={{-91,150},{-220,150},{
          -220,-126},{160,-126},{160,-144},{178,-144}}, color={0,0,127}));
  connect(TDisWatRet.T, sub.u2) annotation (Line(points={{-91,-80},{-100,-80},{
          -100,-112},{140,-112},{140,-156},{178,-156}}, color={0,0,127}));
  connect(sub.y, mul.u1) annotation (Line(points={{202,-150},{220,-150},{220,
          -164},{238,-164}}, color={0,0,127}));
  connect(gai.y, mul.u2) annotation (Line(points={{22,-160},{40,-160},{40,-176},
          {238,-176}}, color={0,0,127}));
  connect(mul.y, plaHeaSup.u)
    annotation (Line(points={{262,-170},{278,-170}}, color={0,0,127}));
  connect(plaHeaSup.y, EPlaHea.u)
    annotation (Line(points={{302,-170},{318,-170}}, color={0,0,127}));
  connect(weaBus.TDryBul, cenPla.TDryBul) annotation (Line(
      points={{-299.9,-19.9},{-266,-19.9},{-266,4},{-162,4}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(dis.dH_flow, Eets.u) annotation (Line(points={{22,207},{100,207},{100,
          160},{118,160}}, color={0,0,127}));
  connect(Eets.y, ETotEts.u)
    annotation (Line(points={{141,160},{178,160}}, color={0,0,127}));
  connect(EPumBorFiePer.y, EPumPla.u[6]) annotation (Line(points={{161,70},{200,
          70},{200,70.5714},{238,70.5714}}, color={0,0,127}));
  connect(EPumBorFieCen.y, EPumPla.u[7]) annotation (Line(points={{121,50},{220,
          50},{220,70.8571},{238,70.8571}}, color={0,0,127}));
  connect(cenPla.PPumBorFiePer, EPumBorFiePer.u) annotation (Line(points={{-138,
          -4},{-118,-4},{-118,70},{138,70}}, color={0,0,127}));
  connect(cenPla.PPumBorFieCen, EPumBorFieCen.u) annotation (Line(points={{-138,
          -6},{-116,-6},{-116,50},{98,50}}, color={0,0,127}));
  connect(cenPla.QBorPer_flow, EBorPer.u) annotation (Line(points={{-138,-16},{
          -124,-16},{-124,-210},{178,-210}}, color={0,0,127}));
  connect(cenPla.QBorCen_flow, EBorCen.u) annotation (Line(points={{-138,-18},{
          -126,-18},{-126,-240},{178,-240}}, color={0,0,127}));
  connect(cenPla.TLooMaxMea, looMaxTem.y) annotation (Line(points={{-162,-8},{
          -260,-8},{-260,-140},{-278,-140}}, color={0,0,127}));
  connect(cenPla.TLooMinMea, looMinTem.y) annotation (Line(points={{-162,-12},{
          -256,-12},{-256,-180},{-278,-180}}, color={0,0,127}));
  connect(TDisWatSup.T, cenPla.TPlaOut) annotation (Line(points={{-91,150},{
          -220,150},{-220,8},{-162,8}}, color={0,0,127}));
  annotation (
  Diagram(
  coordinateSystem(preserveAspectRatio=false, extent={{-400,-260},{400,260}})),
    __Dymola_Commands(
  file="modelica://ThermalGridJBA/Resources/Scripts/Dymola/Networks/Validation/SinglePlantSingleHub.mos"
  "Simulate and plot"),
  experiment(
      StartTime=18144000,
      StopTime=18576000,
      Interval=3600.00288,
      Tolerance=1e-06,
      __Dymola_Algorithm="Cvode"),
    Documentation(info="<html>
<p>
Adapted from
<a href=\"modelica://Buildings.DHC.Examples.Combined.BaseClasses.PartialSeries\">
Buildings.DHC.Examples.Combined.BaseClasses.PartialSeries</a>.
</p>
<ul>
<li>
This model has a configuration of one single central plant in the loop
instead of two.
</li>
<li>
The plant is replaced with an idealised component.
The plant pump control is replaced with a constant block.
Parameters in the record class related to the plant are also removed.
</li>
<li>
The two pipe segments in to and out of the connection component are removed.
</li>
<li>
The building array is replaced with the new component from the JBA library.
</li>
<li>
The main pump control block is copied here as is.
Note that, the same as in the original model, this control block only
regulates the outgoing temperature from each building connection,
and <code>use_temperatureShift==false</code>.
This means only the <code>TMix_in[]</code> input connectors are useful.
</li>
<li>
The pressurisation point of the loop is moved to upstream the main pump.
</li>
</ul>
</html>"),
    Icon(coordinateSystem(extent={{-100,-100},{100,100}})));
end DesignedPlantFiveHubs;
