within ThermalGridJBA.Networks.Validation;
model SinglePlantFiveHubs_requirements
  extends SinglePlantFiveHubs;
  Modelica.Blocks.Sources.RealExpression senTemHot[nBui](y={0,bui[2].ets.dhw.domHotWatTan.senTemHot.T,
        bui[3].ets.dhw.domHotWatTan.senTemHot.T,bui[4].ets.dhw.domHotWatTan.senTemHot.T,
        bui[5].ets.dhw.domHotWatTan.senTemHot.T})
    annotation (Placement(transformation(extent={{460,222},{480,242}})));
  Buildings_Requirements.WithinBand reqTDomHotWatSupply[nBui](
    name="ETS",
    text=
        "O-301: The domestic hot water supply temperature must be 45°C ± 1 K.",
    delayTime=30,
    u_max(
      final unit="K",
      each displayUnit="degC") = 319.15,
    u_min(
      final unit="K",
      each displayUnit="degC") = 317.15,
    u(final unit="K", each displayUnit="K"),
    witBan(u(final unit="K")))
    "Requirement for domestic hot water supply temperature"
    annotation (Placement(transformation(extent={{500,220},{520,240}})));
  Buildings_Requirements.WithinBand reqTDomHotWatTan[nBui](
    name="ETS",
    text=
        "O-302: The heating water temperature that serves the domestic hot water tank must be 50°C ± 1 K once the tank charging is on for 5 minutes.",
    use_activeInput=true,
    delayTime(displayUnit="min") = 300,
    u_max(
      final unit="K",
      displayUnit="degC") = 324.15,
    u_min(
      final unit="K",
      displayUnit="degC") = 322.15,
    u(final unit="K", displayUnit="K"),
    witBan(u(final unit="K")))
    "Requirement for The heating water temperature that serves the domestic hot water tank"
    annotation (Placement(transformation(extent={{500,160},{520,180}})));
  Modelica.Blocks.Sources.RealExpression TTanTop[nBui](y={0,bui[2].ets.dhw.domHotWatTan.TTanTop.T,
        bui[3].ets.dhw.domHotWatTan.TTanTop.T,bui[4].ets.dhw.domHotWatTan.TTanTop.T,
        bui[5].ets.dhw.domHotWatTan.TTanTop.T})
    annotation (Placement(transformation(extent={{460,170},{480,190}})));
  Modelica.Blocks.Sources.BooleanExpression DHWTanCha[nBui](y={false,bui[2].ets.dhw.charge,
        bui[3].ets.dhw.charge,bui[4].ets.dhw.charge,bui[5].ets.dhw.charge})
    annotation (Placement(transformation(extent={{460,150},{480,170}})));
  Modelica.Blocks.Sources.RealExpression THEXWatLvg[nBui](y=bui.ets.hex.senT2WatLvg.T)
    annotation (Placement(transformation(extent={{380,80},{400,100}})));
  Buildings_Requirements.WithinBand reqTHEXETSLeaPri[nBui](
    name="ETS",
    text=
        "O-306: At the district heat exchanger in the ETS, the primary side leaving water temperature that is fed back to the district loop must be between 6.5°C and 28°C.",
    delayTime(displayUnit="min") = 300,
    u_max(
      final unit="K",
      displayUnit="degC") = 301.15,
    u_min(
      final unit="K",
      displayUnit="degC") = 279.65,
    u(final unit="K", displayUnit="K"),
    witBan(u(final unit="K")))
    "Requirement for  leaving water temperature on the primary side of the heat exchanger in the ETS "
    annotation (Placement(transformation(extent={{500,100},{520,120}})));
  Buildings_Requirements.WithinBand reqTDomHotWatSupply6[nBui](
    name="ETS",
    text=
        "O-307: At the district heat exchanger in the ETS, the primary side water temperature difference must be ± 4 K, with a tolerance of ± 1 K.",
    delayTime(each displayUnit="min") = 300,
    u_max(
      final unit="K",
      each displayUnit="K") = 5,
    u_min(
      final unit="K",
      each displayUnit="K") = 3,
    u(final unit="K", each displayUnit="K"),
    witBan(u(final unit="K")))
    "Requirement for temperature difference on the primary side of theheat exchanger in the ETS"
    annotation (Placement(transformation(extent={{500,40},{520,60}})));
  Modelica.Blocks.Math.Add calc_diff[nBui](k1=-1)
    annotation (Placement(transformation(extent={{420,40},{440,60}})));
  Modelica.Blocks.Math.Abs abs[nBui]
    annotation (Placement(transformation(extent={{460,40},{480,60}})));
  Modelica.Blocks.Sources.RealExpression THEXWatEnt[nBui](y=bui.ets.hex.senT2WatEnt.T)
    annotation (Placement(transformation(extent={{380,30},{400,50}})));
  Buildings_Requirements.GreaterEqual reqTHeaPumEva[nBui](
    name="ETS",
    text=
        "O-308: The heat pump evaporator leaving water temperature must be at least 15°C (preferably higher) once the system rejects heat to the district for at least 5 minutes.",
    use_activeInput=true)
    "Requirement for heat pump evaporator leaving water temperature"
    annotation (Placement(transformation(extent={{500,-60},{520,-40}})));
  Buildings_Requirements.GreaterEqual reqTHeaPumCon[nBui](
    name="ETS",
    text=
        " O-309: The heat pump condenser leaving water temperature must not exceed 31°C once the system rejects heat to the district for at least 5 minutes.",
    use_activeInput=true)
    "Requirement for heat pump condenser leaving water temperature"
    annotation (Placement(transformation(extent={{500,-160},{520,-140}})));
  Buildings_Requirements.WithinBand reqTWatSer[nBui](
    name="Network",
    text=
        "O-401: The water that is served to each service line must be between 10.5°C and 24°C.",
    delayTime(displayUnit="min") = 300,
    u_max(
      final unit="K",
      displayUnit="degC") = 297.15,
    u_min(
      final unit="K",
      displayUnit="degC") = 283.65,
    u(final unit="K", displayUnit="K"),
    witBan(u(final unit="K")))
    "Requirment for heat pump evaporator temperature difference"
    annotation (Placement(transformation(extent={{500,-240},{520,-220}})));
  Modelica.Blocks.Sources.RealExpression THeaPumEvaLea[nBui](y=bui.ets.chi.senTEvaLvg.T)
    annotation (Placement(transformation(extent={{460,-40},{480,-20}})));
  Modelica.Blocks.Sources.RealExpression THeaPumCon[nBui](y=bui.ets.chi.senTConLvg.T)
    annotation (Placement(transformation(extent={{460,-160},{480,-140}})));
  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold valEvaOpen[nBui](h=0.01)
    annotation (Placement(transformation(extent={{460,-90},{480,-70}})));
  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold valConOpen[nBui](h=0.01)
    annotation (Placement(transformation(extent={{460,-190},{480,-170}})));
  Modelica.Blocks.Sources.RealExpression valIsoEvaPos[nBui](y=bui.ets.valIsoEva.y_actual)
    annotation (Placement(transformation(extent={{420,-90},{440,-70}})));
  Modelica.Blocks.Sources.RealExpression valIsoConPos[nBui](y=bui.ets.valIsoCon.y_actual)
    annotation (Placement(transformation(extent={{420,-190},{440,-170}})));
  Modelica.Blocks.Sources.Constant TmaxHeaPumCon[nBui](k=31 + 273.15)
    annotation (Placement(transformation(extent={{460,-140},{480,-120}})));
  Modelica.Blocks.Sources.Constant TminHeaPumEva[nBui](k=15 + 273.15)
    annotation (Placement(transformation(extent={{460,-60},{480,-40}})));
  Buildings_Requirements.WithinBand reqTWatPlaMix(
    name="Central plant",
    text=
        "O-503: The mixing water temperature in the district loop after the central plant must be between 10.5°C and 24°C.",
    delayTime(each displayUnit="min") = 300,
    u_max(
      final unit="K",
      each displayUnit="degC") = 297.15,
    u_min(
      final unit="K",
      each displayUnit="degC") = 283.65,
    u(final unit="K", each displayUnit="K"),
    witBan(u(final unit="K")))
    "Requirement for mixing water temperature in the district loop after the central plant"
    annotation (Placement(transformation(extent={{500,-280},{520,-260}})));
equation
  connect(senTemHot.y, reqTDomHotWatSupply.u) annotation (Line(points={{481,232},
          {488,232},{488,234},{499,234}}, color={0,0,127}));
  connect(THEXWatLvg.y, reqTHEXETSLeaPri.u) annotation (Line(points={{401,90},{
          488,90},{488,114},{499,114}}, color={0,0,127}));
  connect(THEXWatEnt.y, calc_diff.u2) annotation (Line(points={{401,40},{410,40},
          {410,44},{418,44}}, color={0,0,127}));
  connect(calc_diff.y, abs.u)
    annotation (Line(points={{441,50},{458,50}}, color={0,0,127}));
  connect(abs.y, reqTDomHotWatSupply6.u) annotation (Line(points={{481,50},{490,
          50},{490,54},{499,54}}, color={0,0,127}));
  connect(THEXWatLvg.y, calc_diff.u1) annotation (Line(points={{401,90},{410,90},
          {410,56},{418,56}}, color={0,0,127}));
  connect(valEvaOpen.y, reqTHeaPumEva.active) annotation (Line(points={{482,-80},
          {490,-80},{490,-54},{498,-54}}, color={255,0,255}));
  connect(valConOpen.y, reqTHeaPumCon.active) annotation (Line(points={{482,
          -180},{492,-180},{492,-154},{498,-154}}, color={255,0,255}));
  connect(valIsoConPos.y, valConOpen.u)
    annotation (Line(points={{441,-180},{458,-180}}, color={0,0,127}));
  connect(valIsoEvaPos.y, valEvaOpen.u)
    annotation (Line(points={{441,-80},{458,-80}}, color={0,0,127}));
  connect(THeaPumEvaLea.y, reqTHeaPumEva.u_max) annotation (Line(points={{481,
          -30},{490,-30},{490,-44},{499,-44}}, color={0,0,127}));
  connect(TmaxHeaPumCon.y, reqTHeaPumCon.u_max) annotation (Line(points={{481,
          -130},{492,-130},{492,-144},{499,-144}}, color={0,0,127}));
  connect(THeaPumCon.y, reqTHeaPumCon.u_min) annotation (Line(points={{481,-150},
          {492,-150},{492,-148},{499,-148}}, color={0,0,127}));
  connect(THEXWatEnt.y, reqTWatSer.u) annotation (Line(points={{401,40},{410,40},
          {410,-226},{499,-226}}, color={0,0,127}));
  connect(TDisWatSup.T, reqTWatPlaMix.u) annotation (Line(points={{-91,20},{
          -114,20},{-114,-266},{499,-266}}, color={0,0,127}));
  connect(TTanTop.y, reqTDomHotWatTan.u) annotation (Line(points={{481,180},{
          490,180},{490,174},{499,174}}, color={0,0,127}));
  connect(DHWTanCha.y, reqTDomHotWatTan.active) annotation (Line(points={{481,
          160},{492,160},{492,166},{498,166}}, color={255,0,255}));
  connect(TminHeaPumEva.y, reqTHeaPumEva.u_min) annotation (Line(points={{481,
          -50},{490,-50},{490,-48},{499,-48}}, color={0,0,127}));
end SinglePlantFiveHubs_requirements;
